---
title: 家庭电路规划
description: 家庭电路规划
date: 2024-08-06
---

这是别人家的，用作参考

一、配件型号

1 、施耐德电气 配电箱 空开强电箱 家用 暗装配线箱 白色面盖 双排 24 回路 天朗系列 TLA24B （ 330mm×385mm×94.2mm ）
2 、施耐德电气 空气开关 Acti9 系列 2P C63A 家用微型断路器 A9F18263R
3 、施耐德电气 空气开关 A9 系列断路器 自恢复过欠压保护器 2P63A A9C69263R
4 、施耐德电气 带漏电保护断路器（ A 型） 1P+N C10A Acti9 系列 iDPNa Vigi+ A9D93610R
5 、施耐德电气 带漏电保护断路器（ A 型） 1P+N C16A Acti9 系列 iDPNa Vigi+ A9D93616R
6 、施耐德电气 带漏电保护断路器（ A 型） 1P+N C20A Acti9 系列 iDPNa Vigi+ A9D93620R
7 、施耐德电气 带漏电保护断路器（ A 型） 1P+N C25A Acti9 系列 iDPNa Vigi+ A9D93625R
8 、施耐德电气 汇流排 1P+N 12 回路连接排 断路器空气开关接线排 DPN 双进双出 21501

二、简单说明

1 、过欠压保护器 2012 年起已经是强制国标，自恢复式过欠压保护器接在入户总开关后。
2 、总开开关 + 全部支路漏电空开
3 、总开关使用普通的 2P 的空开，全部的支路都使用漏电开关。
这样的配置可以提供最好的漏电保护性能，任何一回路漏电都会跳开，不会影响其他回路
户外电表箱
4 、入户前自行更换断路器，施耐德电气 空气开关 Acti9 系列 2P C63A
5 、户内配电箱
入户线--断路器 2P63A （ 2 位）--过欠压保护器（ 2 位）--各回路
6 、断路器 2P63A （ 2 位）和过欠压保护器（ 2 位）的进出线使用 16 平方线直接连接；
7 、使用施耐德接线端子 A9XPCM04 或 21098 接线端子，需要 2 个接线端子；
8 、各回路使用施耐德电气 汇流排 1P+N

三、回路

1 、上排
A01-A02 、2P 断路器 2P63A
16 平方线，63A ，2 位

A03-A04 、自恢复过欠压保护器
16 平方线，63A ，2 位

A05 、全屋照明（灯）
2.5 平方线，16A ，1 位

A06 、净水回路（户外柜子内插座）
1.5 平方线，10A ，1 位

A07 、厨房冰箱、新风、弱电箱、监控、机柜
2.5 平方线，16A ，1 位

A08 、烘干机洗衣机
4 平方线，25A ，1 位

A09 、客厅插座
4 平方线，25A ，1 位

A10 、卧室插座
4 平方线，25A ，1 位

A11-A12 、备用空气开关
4 平方线，25A ，2 位

2 、下排

B01 、主卫电热水器
4 平方线，25A ，1 位

B02 、主人房卫生间（含浴霸、照明、插座）
4 平方线，25A ，1 位

B03 、公共卫生间（含浴霸、照明、插座）
4 平方线，25A ，1 位

B04 、厨房烤箱
4 平方线，25A ，1 位

B05 、厨房洗碗机
2.5 平方线，16A ，1 位

B06 、厨房电磁灶
2.5 平方线，16A ，1 位

B07 、厨房
4 平方线，25A ，1 位

B08 、客厅空调
4 平方线，25A ，1 位

B09 、餐厅空调
4 平方线，25A ，1 位

B10 、主卧空调
4 平方线，25A ，1 位

B11 、次卧（北）空调
2.5 平方线，16A ，1 位

B12 、次卧（南）空调
2.5 平方线，16A ，1 位
